# 19-02 把配电箱的回路分够，厨房和卫生间的插座回路要带漏电保护

## 引用

- 《住宅项目规范》GB 55038-2025 第 7.4.3 条第 1 项、第 7.4.4 条
- 《建筑电气与智能化通用规范》GB 55024-2022 第 4.6.5 条

## 关键条文原文

### GB 55038-2025 第 7.4 节「电气」（住宅项目规范）

> 7.4.3 每套住宅应设家居配电箱，并应符合下列规定：
> 1 家居配电箱应设同时断开相线和中性线且具有隔离功能的电源进线开关电器；电源配电回路应设短路和过负荷保护电器；电源插座回路均应加设剩余电流动作值不大于 30mA 的剩余电流动作保护电器。
> 2 保护电器单排布置的家居配电箱底边距离地面高度不应小于 1.80m，保护电器双排布置的家居配电箱底边距离地面高度不应小于 1.60m，家居配电箱的安装位置应便于使用和维修。
> 3 家居配电箱的进出电源线应选用铜材质导体，电源进线的横截面面积不应小于 10mm²。

> 7.4.4 住宅照明回路、空调电源插座回路、电热水器等 2kW 及以上的用电设备回路、厨房内的电源插座回路、其他功能用房的电源插座回路应分别设置。

同章相邻条文（同一页抄录，正文未引用，留档备查）：

> 7.4.7 进出住宅建筑的金属管道应与住宅建筑接地装置做等电位联结。装有固定浴盆或淋浴器的卫生间应设等电位联结作为附加防护。

### GB 55024-2022 第 4.6 节「低压电击防护」

> 4.6.5 当采用剩余电流动作保护电器作为电击防护附加防护措施时，应符合下列规定：
> 1 额定剩余电流动作值不应大于 30mA。
> 2 额定电流不超过 32A 的下列回路应装设剩余电流动作保护电器：
> 1）供一般人员使用的电源插座回路；
> 2）室内移动电气设备；
> 3）人员可触及的室外电气设备。
> 3 剩余电流动作保护电器不应作为唯一的保护措施。
> 4 采用剩余电流动作保护电器时应装设保护接地导体（PE）。

同节上下相邻条文（同一页抄录，正文未引用，留档备查）：

> 4.6.2 当电气设备采用保护电器自动切断电源作为低压电击故障防护措施时，对于线对地标称电压为交流 220V 的 TN 系统和 TT 系统，额定电流不超过 63A 的电源插座回路及额定电流不超过 32A 固定连接的电气设备的终端回路，切断电源的最长时间应符合下列规定：
> 1 TN 系统切断电源的最长时间应为 0.4s。
> 2 TT 系统切断电源的最长时间应为 0.2s；当 TT 系统采用过电流保护电器切断电源，且采取保护等电位联结措施时，其切断电源的最长时间应为 0.4s。

> 4.6.6 装有固定浴盆或淋浴场所的电击防护措施应符合下列规定：
> …
> 4 在装有浴盆和/或淋浴器的房间内部，应设置辅助等电位联结作为附加防护。

（4.6.6 第 4 项与第 12 节的卫生间等电位同源，此处留档。）

## 出处

- 《住宅项目规范》GB 55038-2025。住房城乡建设部公告 2025 年第 39 号，2025 年 3 月 13 日发布，2025 年 5 月 1 日实施。https://www.mohurd.gov.cn/gongkai/zc/wjk/art/2025/art_66adac27fa2144bb86f98fe4c297efd6.html
- 《建筑电气与智能化通用规范》GB 55024-2022。住房和城乡建设部公告 2022 年第 50 号：「现批准《建筑电气与智能化通用规范》为国家标准，编号为 GB 55024-2022，自 2022 年 10 月 1 日起实施。本规范为强制性工程建设规范，全部条文必须严格执行。」2022 年 3 月 10 日发布。公告页：https://www.mohurd.gov.cn/gongkai/zc/wjk/art/2022/art_17339_765632.html
- GB 55024-2022 正文 PDF（扫描件，45 页）取自住建部公告页「附件下载」栏的下载接口，落盘后逐页渲染成图。

## 核对过程

- 2026-10-09：GB 55038-2025 第 7.4.3、7.4.4 条对照住建部公告附件 PDF 第 25 页（规范正文页码 22）图像确认。30mA、2kW、32A 三个数字逐字核对。
- 2026-10-09：GB 55024-2022 正文 PDF 是扫描件（页面上只有「住房城乡建设部信息公开 浏览专用」水印有文字层，pdftotext 提不出正文）。PDF 第 3 页是目次（4.6「低压电击防护」标在正文页码 11），据此定位到 PDF 第 15、16 页（正文页码 11、12），渲染成图后人工读取第 4.6.1 至 4.6.7 条。第 4.6.5 条的 30mA、32A 两个数字逐字核对。
- 2026-10-09：GB 55024-2022 的公告同时废止了 GB 50303-2015 等 12 部标准的相关强制性条文（公告页逐一列出条、款号）。本条一律引 GB 55024-2022，不引 GB 50303-2015。

## 待核实

- 无。两份规范的条文和数字均已对照官方 PDF 原文。
- 备注：这两份规范面向的是新建住宅的设计，不是既有住宅的室内装修；本条把它们当作设计下限来用，并已写进条目备注。